Code,WO,Maintenance Plant,WTG/Solar,Priority,Description,Long description,Detected,Approved,Deadline,To execute,Created on,User,Column1,Column2,Column3,Column4,Column5,Column6,Column7,Column8,Column9,Column10,Column11,Column12,Column13,Column14,Column15,Column16,Column17,Column18
3003102725,,WF KILGALLIOCH,D-32,3,Bottom plat limit switch roller miss,,APR,,,13/12/2023,02/10/2025,,13/03/2024,,SGRE 1,,,MCP,,,0,GEPE,,,,,KID4A032,13/12/2023,IBR,U333700
3003102737,,WF KILGALLIOCH,E-38,3,Platform 1 limit switch roller,,APR,,,13/12/2023,02/10/2025,,13/03/2024,,SGRE 1,,,MCP,,,0,GEPE,,,,,KID5A038,13/12/2023,IBR,U333700
7000089281,,WF KILGALLIOCH,A-8,4,Roof hatch latch,,APR,,,31/01/2024,02/10/2025,,31/07/2024,Roof hatch held on with one latch.,SGRE 1,External,Nacelle,MCP,,,1,GEPE,,,,,KID1A008,06/02/2024,IBR,U342227
7000283251,,WF KILGALLIOCH,B-18,3,SLIGHT LEAK FROM PITCH RAM B,,APR,,,27/05/2024,02/10/2025,,26/08/2024,,SGRE 1,,,MCP,,,0,GEPE,,,,,KID2A018,27/05/2024,IBR,U333700
7000790569,,WF KILGALLIOCH,E-39,3,P*ROTATING UNION LEAK,,APR,,,30/04/2025,02/10/2025,,30/07/2025,,SGRE 1,,Hydraulic system,MCP,,,8,GEPE,,,,,KID5A039,01/05/2025,IBR,U342227
7000793359,,WF KILGALLIOCH,D-27,3,Pitch Accumulator Blade A,Pitch Accumulator Blade A,APR,,,22/05/2025,02/10/2025,,21/08/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,GEPE,,,,,KID4A027,22/05/2025,IBR,U333700
7000794666,,WF KILGALLIOCH,F-53,4,P*LIFT SAFETY WIRE MONITOR/REPLACEMENT,SLIGHT WEAR ON LIFT SAFETY WIRE. STILL WITHIN LIMITS BUT WIL REQUIRE MONITORING AND FUTURE REPAIR,APR,,,29/05/2025,02/10/2025,,29/11/2025,,SGRE 1,,Personnel lift,MCP,,,0,GEPE,,,,,KID6A053,29/05/2025,IBR,Z486997
7000795565,,WF KILGALLIOCH,I-81,3,P*LIFT DRIVE WIRE REPLACEMENT,DRIVE WIRE FOR LIFT HAS FAILED ITS STAT INSPECTION AND REQUIIRES REPLACMENT,APR,,,04/06/2025,02/10/2025,,03/09/2025,,SGRE 1,,Lifting systems,MCP,,,0,GEPE,,,,,KID9A081,04/06/2025,IBR,Z486997
7000814030,7000535647,WF KILGALLIOCH,A-1,3,P*HUB PRESSURE FILTER SWITCH DAMAGED,,APR,,,22/10/2024,22/10/2024,,21/01/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A001,30/09/2025,,E925230
7000814035,3003056671,WF KILGALLIOCH,A-1,3,P*LEAK ON HYD UNIT CHARGE VALVE SEAL,,APR,,,06/04/2021,06/04/2021,,06/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A001,30/09/2025,,E925230
7000814036,3003056672,WF KILGALLIOCH,A-1,3,P*HYD HOSEBRACKET BROKEN,,APR,,,02/09/2022,02/09/2022,,02/12/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A001,30/09/2025,,E925230
7000814045,7000535681,WF KILGALLIOCH,A-2,4,P* LIFT PLATFORM BRACKET CRACKED,,APR,,,22/10/2024,22/10/2024,,22/04/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A002,30/09/2025,,E925230
7000814046,7000535672,WF KILGALLIOCH,A-2,4,P*PLATFORM 1&2 INDICATOR SWITCH ISSUES,,APR,,,22/10/2024,22/10/2024,,22/04/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A002,30/09/2025,,E925230
7000814048,7000535680,WF KILGALLIOCH,A-2,3,P*TRX WINDINGS INSULATION FLAKING,,APR,,,22/10/2024,22/10/2024,,21/01/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A002,30/09/2025,,E925230
7000814050,3003056714,WF KILGALLIOCH,A-2,3,P*TX LOUVRES WONT CLOSE,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A002,30/09/2025,,E925230
7000814052,,WF KILGALLIOCH,A-3,3,P*LIFT CABIN LIGHT INOP,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID1A003,30/09/2025,,E925230
7000814053,,WF KILGALLIOCH,A-3,3,P*HOIST LIMIT SWITCH MISSING BOLTS,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Hoist,MCP,,,0,FICH,,,,,KID1A003,30/09/2025,,E925230
7000814055,7000535798,WF KILGALLIOCH,A-3,3,P*SECURING BRACKET EE007 DAMAGE,,APR,,,08/10/2024,24/10/2024,,07/01/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A003,30/09/2025,,E925230
7000814059,3003056721,WF KILGALLIOCH,A-3,5,P*YAW TRAY BOLTS BROKEN,,APR,,,11/12/2020,11/12/2020,,11/12/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A003,30/09/2025,,E925230
7000814064,7000172951,WF KILGALLIOCH,A-3,3,LV Cable protection in TX room,,APR,,,18/03/2024,18/03/2024,,17/06/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A003,30/09/2025,,E925230
7000814077,3003056745,WF KILGALLIOCH,A-6,4,P*CRACK ON YAW PLATFORM AT HATCH,,APR,,,09/11/2021,09/11/2021,,09/05/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A006,30/09/2025,,E925230
7000814078,3003056742,WF KILGALLIOCH,A-6,3,P*BLADE A ACCUMULATOR,,APR,,,06/05/2021,06/05/2021,,05/08/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID1A006,30/09/2025,,E925230
7000814079,3003056749,WF KILGALLIOCH,A-6,3,P*TX LOUVERS PARTIALLY OPEN,,APR,,,28/08/2023,28/08/2023,,27/11/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A006,30/09/2025,,E925230
7000814085,,WF KILGALLIOCH,A-8,3,PITCH RAM LEAKING,,APR,,,26/06/2025,26/06/2025,,25/09/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A008,30/09/2025,,E925230
7000814086,3003056760,WF KILGALLIOCH,A-8,5,4 x Yaw tray bolts sheared,,APR,,,08/05/2020,08/05/2020,,08/05/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A008,30/09/2025,,E925230
7000814088,,WF KILGALLIOCH,A-8,3,Pitch Ram Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,Duplicate entry,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A008,30/09/2025,,E925230
7000814089,3003056764,WF KILGALLIOCH,A-9,4,Hub door locking mech to be replaced,,APR,,,02/03/2021,02/03/2021,,02/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A009,30/09/2025,,E925230
7000814093,3003056770,WF KILGALLIOCH,A-9,4,P*YAW PLATFORM CRACKED,,APR,,,21/12/2021,21/12/2021,,21/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A009,30/09/2025,,E925230
7000814094,,WF KILGALLIOCH,A-9,3,Pitch Ram Required x2,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID1A009,30/09/2025,,E925230
7000814099,3003056788,WF KILGALLIOCH,B-12,3,P*GBX PUMP/INTERCOOLER UNION LEAK,,APR,,,09/11/2022,09/11/2022,,08/02/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A012,30/09/2025,,E925230
7000814100,7000283240,WF KILGALLIOCH,B-12,3,BLADE DUST SEAL LEAKING,,APR,,,27/05/2024,27/05/2024,,26/08/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A012,30/09/2025,,E925230
7000814101,,WF KILGALLIOCH,B-12,3,Pitch Ram Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A012,30/09/2025,,E925230
7000814109,3003056691,WF KILGALLIOCH,B-14,3,P*TX LOUVRES NOT CLOSING,,APR,,,11/01/2022,11/01/2022,,12/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A014,30/09/2025,,E925230
7000814110,3003056803,WF KILGALLIOCH,B-14,5,P*YAW TRAY BOLTS BROKEN,,APR,,,11/12/2020,11/12/2020,,11/12/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A014,30/09/2025,,E925230
7000814111,3003056804,WF KILGALLIOCH,B-14,3,P* EMERGENCY ACCUMULATOR REQUIRED,,APR,,,27/08/2025,27/08/2025,,26/11/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID2A014,30/09/2025,,E925230
7000814115,3003056819,WF KILGALLIOCH,B-15,3,P*TX LOUVRES NOT CLOSING PROPERLY,,APR,,,14/01/2022,14/01/2022,,15/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A015,30/09/2025,,E925230
7000814116,3003056820,WF KILGALLIOCH,B-15,3,P* WIND VANE MISSING,,APR,,,08/09/2025,08/09/2025,,08/12/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A015,30/09/2025,,E925230
7000814117,,WF KILGALLIOCH,B-15,3,FG005 Reset button on cabinet needs repl,FG005 Reset button on cabinet needs repl,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A015,30/09/2025,,E925230
7000814118,3003056824,WF KILGALLIOCH,B-16,2,P*ACUMULATOR PRESSURE POS 87.1 BLADE A,,APR,,,02/06/2021,02/06/2021,,17/06/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID2A016,30/09/2025,,E925230
7000814119,3003056825,WF KILGALLIOCH,B-16,2,P*ACUMULATOR PRESSURE POS 87.2 BLADE A,,APR,,,02/06/2021,02/06/2021,,17/06/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID2A016,30/09/2025,,E925230
7000814120,3003056826,WF KILGALLIOCH,B-16,2,P*ACUMULATOR PRESSURE POS 87.2 BLADE B,,APR,,,02/06/2021,02/06/2021,,17/06/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID2A016,30/09/2025,,E925230
7000814121,3003056827,WF KILGALLIOCH,B-16,5,P* 2 X YAW TRAY BOLTS,,APR,,,19/11/2021,19/11/2021,,19/11/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A016,30/09/2025,,E925230
7000814122,3003056830,WF KILGALLIOCH,B-16,3,P*TX LOUVRES NOT CLOSING PROPERLY,,APR,,,13/01/2022,13/01/2022,,14/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A016,30/09/2025,,E925230
7000814124,,WF KILGALLIOCH,B-17,3,P*MAINSHAFT BEARING SEAL DAMAGED,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Main shaft assembly,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814125,,WF KILGALLIOCH,B-17,3,P*PITCH RAM B LEAKING,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Blade pitch system,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814126,3003056833,WF KILGALLIOCH,B-17,3,P* HUB LIGHT SWITCH BROKEN,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814127,3003056834,WF KILGALLIOCH,B-17,3,P* FG005 DOOR BUTTON MISSING,,APR,,,24/08/2020,24/08/2020,,23/11/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814128,3003056835,WF KILGALLIOCH,B-17,3,P* BLADE A ACC NOT HOLDING PRESSURE,,APR,,,06/05/2021,06/05/2021,,05/08/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814129,3003056836,WF KILGALLIOCH,B-17,5,P* 9x YAW GREASETRAY BOLTS SHEARED,,APR,,,06/05/2021,06/05/2021,,06/05/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814130,3003056837,WF KILGALLIOCH,B-17,3,P* G/BOX PIPE LEAKING,,APR,,,24/08/2020,24/08/2020,,23/11/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814131,3003056839,WF KILGALLIOCH,B-17,3,P*TX FAN SIDE PANELS DAMAGED,,APR,,,11/01/2022,11/01/2022,,12/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814132,3003056840,WF KILGALLIOCH,B-17,3,P*COOLANT LEAK,,APR,,,11/01/2022,11/01/2022,,12/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A017,30/09/2025,,E925230
7000814133,,WF KILGALLIOCH,B-18,3,P*CHAIN BUCKET SECONDARY SLING,,APR,,,19/06/2025,19/06/2025,,18/09/2025,,SGRE 1,,Hoist,MCP,,,0,FICH,,,,,KID2A018,30/09/2025,,E925230
7000814134,3003056845,WF KILGALLIOCH,B-18,3,Light on 3rd platform not working,,APR,,,22/04/2020,22/04/2020,,22/07/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A018,30/09/2025,,E925230
7000814135,3003056848,WF KILGALLIOCH,B-18,4,P*CRACK ON YAW PLATFORM AT HATCH MOUNT,,APR,,,07/09/2021,07/09/2021,,07/03/2022,DMUK0694 to be applied May 2026- Yaw Platform Retro Fit,SGRE 1,Technical,Tower and foundation,MCP,,,0,FICH,,,,Waiting Engineering disposition,KID2A018,30/09/2025,,E925230
7000814136,3003056851,WF KILGALLIOCH,B-18,3,P*GERNERATOR COOLING MOTOR DAMAGED,,APR,,,15/08/2023,15/08/2023,,14/11/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID2A018,30/09/2025,,E925230
7000814138,3003056847,WF KILGALLIOCH,B-18,3,P* ROTOR LOCK PIN DAMAGED,,APR,,,15/06/2021,15/06/2021,,14/09/2021,"Parts ordered, rotor lock still ok to be used with remaining 2 lock pins",SGRE 1,,,MCP,,,0,FICH,,,,,KID2A018,30/09/2025,,E925230
7000814140,3003056855,WF KILGALLIOCH,C-19,3,P* BLADE A ACC NOT HOLDING PRESSURE,,APR,,,13/05/2021,13/05/2021,,12/08/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID3A019,30/09/2025,,E925230
7000814141,3003056856,WF KILGALLIOCH,C-19,5,P* YAW TRAY BOLTS x2 SNAPPED,,APR,,,13/05/2021,13/05/2021,,13/05/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A019,30/09/2025,,E925230
7000814142,3003056858,WF KILGALLIOCH,C-19,3,P*TX LOUVRES NOT CLOSING PROPERLY,,APR,,,11/10/2022,11/10/2022,,10/01/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A019,30/09/2025,,E925230
7000814146,3003056865,WF KILGALLIOCH,C-21,3,P*FIBER CRACKED NEEDING SEALED,,APR,,,11/12/2020,11/12/2020,,12/03/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A021,30/09/2025,,E925230
7000814148,,WF KILGALLIOCH,C-21,3,Hub light Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A021,30/09/2025,,E925230
7000814150,3003056867,WF KILGALLIOCH,C-22,5,P*5 YAW TRAY BOLTS SNAPPED,,APR,,,06/05/2021,06/05/2021,,06/05/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A022,30/09/2025,,E925230
7000814151,3003056869,WF KILGALLIOCH,C-22,3,P*TX LOUVRE NOT CLOSING LAST 20 DEGREE,,APR,,,14/01/2022,14/01/2022,,15/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A022,30/09/2025,,E925230
7000814152,,WF KILGALLIOCH,C-23,3,Hub light Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A023,30/09/2025,,E925230
7000814153,3003056878,WF KILGALLIOCH,C-24,5,2 X YAW TRAY BOLTS SNAPPED,,APR,,,09/11/2020,09/11/2020,,09/11/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A024,30/09/2025,,E925230
7000814156,3003056882,WF KILGALLIOCH,C-24,3,P*EXCHANGE KEY SHEARED IN TX ROOM DOOR,,APR,,,11/01/2022,11/01/2022,,12/04/2022,,SGRE 1,H&S,Nacelle,MCP,,,0,FICH,,,,Lack of material,KID3A024,30/09/2025,,E925230
7000814157,3003056883,WF KILGALLIOCH,C-24,3,P*TX ROOM COOLING FAN BOLTS LOOSE,,APR,,,11/01/2022,11/01/2022,,12/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A024,30/09/2025,,E925230
7000814158,3003056884,WF KILGALLIOCH,C-24,3,P*CABINET FILTER HOUSING NEEDS REPLACED,,APR,,,11/01/2022,11/01/2022,,12/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A024,30/09/2025,,E925230
7000814160,3003056886,WF KILGALLIOCH,C-25,5,2 X SHEARED YAW TRAY BOLTS,,APR,,,09/11/2020,09/11/2020,,09/11/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A025,30/09/2025,,E925230
7000814162,3003056888,WF KILGALLIOCH,C-25,3,P*TX DOOR BRACKET CRACKED,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,H&S,Nacelle,MCP,,,0,FICH,,,,Lack of material,KID3A025,30/09/2025,,E925230
7000814165,3003056891,WF KILGALLIOCH,C-26,3,P*GBX PT100 REQUIRED,,APR,,,07/09/2021,07/09/2021,,07/12/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID3A026,30/09/2025,,E925230
7000814166,,WF KILGALLIOCH,C-26,3,Accumulator burst Pos 87.2 Blade 'C',,APR,,,11/06/2025,11/06/2025,,10/09/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID3A026,30/09/2025,,E925230
7000814173,3003056904,WF KILGALLIOCH,D-28,3,P*ROLLER HOUSING DROPPED NEEDS ADJUSTED,,APR,,,05/11/2020,05/11/2020,,04/02/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A028,30/09/2025,,E925230
7000814174,3003056906,WF KILGALLIOCH,D-28,3,P*MAIN SHAFT RETAINER SEAL DETACHED,,APR,,,15/04/2021,15/04/2021,,15/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A028,30/09/2025,,E925230
7000814176,,WF KILGALLIOCH,D-28,3,Anemometer cable to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A028,30/09/2025,,E925230
7000814177,,WF KILGALLIOCH,D-29,3,P* LIFT EXTERNAL ESTOP RED CAP MISSING,,APR,,,17/06/2025,17/06/2025,,16/09/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID4A029,30/09/2025,,E925230
7000814178,3003056698,WF KILGALLIOCH,D-29,3,P* TX WEATHER SEAL COMING AWAY,,APR,,,18/11/2020,18/11/2020,,17/02/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A029,30/09/2025,,E925230
7000814181,,WF KILGALLIOCH,D-29,3,Pitch Ram Required x2,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A029,30/09/2025,,E925230
7000814187,3003056920,WF KILGALLIOCH,D-30,4,P*YAW PLATFORM CRACKED AT HATCH,,APR,,,09/12/2021,09/12/2021,,09/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A030,30/09/2025,,E925230
7000814188,3003056921,WF KILGALLIOCH,D-30,3,P*LOUVRE JAMMED IN CLOSED POSITION,,APR,,,21/12/2021,21/12/2021,,22/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A030,30/09/2025,,E925230
7000814189,3003056922,WF KILGALLIOCH,D-30,3,P*MAIN SHAFT REAR BEARING LEAKING,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A030,30/09/2025,,E925230
7000814191,3003056924,WF KILGALLIOCH,D-31,3,Yaw seal torn,,APR,,,21/04/2020,21/04/2020,,21/07/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A031,30/09/2025,,E925230
7000814193,3003056932,WF KILGALLIOCH,D-31,3,P*SURFACE CRACKS ON NOSE CONE FIBRE,,APR,,,14/03/2022,14/03/2022,,13/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A031,30/09/2025,,E925230
7000814194,3003056934,WF KILGALLIOCH,D-31,3,P*GBX MECHANICAL PUMP LEAKING,,APR,,,25/10/2022,25/10/2022,,24/01/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A031,30/09/2025,,E925230
7000814195,3003056938,WF KILGALLIOCH,D-32,5,P* 3x YAW GREASE TRAY BOLTS SNAPPED,,APR,,,12/05/2021,12/05/2021,,12/05/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A032,30/09/2025,,E925230
7000814197,3003056940,WF KILGALLIOCH,D-32,3,M8 BOLTS SHEARED ON NACELLE ACCESS,,APR,,,21/03/2022,21/03/2022,,20/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A032,30/09/2025,,E925230
7000814198,3003056942,WF KILGALLIOCH,D-32,3,YAW GEAR SHOWING NO OIL,,APR,,,21/03/2022,21/03/2022,,20/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A032,30/09/2025,,E925230
7000814199,3003056943,WF KILGALLIOCH,D-32,3,P*GENERATOR COOLING FAN COVER,,APR,,,21/03/2022,21/03/2022,,20/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A032,30/09/2025,,E925230
7000814200,3003056945,WF KILGALLIOCH,D-32,3,P*GBX HOSES NEED REPLACED,,APR,,,21/03/2022,21/03/2022,,20/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A032,30/09/2025,,E925230
7000814202,3003056950,WF KILGALLIOCH,D-33,5,P*4 x YAW TRAY BOLTS SHEARED,,APR,,,22/10/2020,22/10/2020,,22/10/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A033,30/09/2025,,E925230
7000814203,3003056953,WF KILGALLIOCH,D-33,3,P* TROLLEY BEAM EYES ELONGATED,,APR,,,02/06/2021,02/06/2021,,01/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A033,30/09/2025,,E925230
7000814204,3003056956,WF KILGALLIOCH,D-33,3,P*GASQUET REQ'D FOR MAGNETIC ROD,,APR,,,21/12/2021,21/12/2021,,22/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A033,30/09/2025,,E925230
7000814206,,WF KILGALLIOCH,D-34,3,gearbox hoses leaking,,APR,,,11/06/2025,11/06/2025,,10/09/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814207,,WF KILGALLIOCH,D-34,3,Oil leak in the hub,,APR,,,11/06/2025,11/06/2025,,10/09/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814208,3003056963,WF KILGALLIOCH,D-34,3,Replace blade covers bolts x1 Blade C,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814209,3003056964,WF KILGALLIOCH,D-34,3,Replace blade bolt cover bolts x2 Blade,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814210,3003056965,WF KILGALLIOCH,D-34,3,P* HUB HATCH ACCESS DOOR BROKEN,,APR,,,10/09/2020,10/09/2020,,10/12/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814211,3003056966,WF KILGALLIOCH,D-34,3,NO POWER OR DISPLAY AT BEACON UPS,,APR,,,09/11/2020,09/11/2020,,08/02/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814212,3003056967,WF KILGALLIOCH,D-34,3,CONTROL CABINET DOOR LOCK MISSING,,APR,,,09/11/2020,09/11/2020,,08/02/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814213,3003056969,WF KILGALLIOCH,D-34,3,P*REAR BEARING RETAINER LEAKING GREASE,,APR,,,05/11/2020,05/11/2020,,04/02/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814214,3003056972,WF KILGALLIOCH,D-34,2,TX CORE RESIN CRACKED AND FLAKING,,APR,,,24/06/2025,24/06/2025,,09/07/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814215,3003056973,WF KILGALLIOCH,D-34,3,P*FORK & ROD FOR ROTATING UNION,,APR,,,14/01/2022,14/01/2022,,15/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A034,30/09/2025,,E925230
7000814217,3003056976,WF KILGALLIOCH,D-35,4,3 BOLTS/3 NUTS REQD ON SLIPRING COVER,,APR,,,09/11/2020,09/11/2020,,09/05/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A035,30/09/2025,,E925230
7000814218,3003056977,WF KILGALLIOCH,D-35,3,P*TX LOUVRE NOT CLOSING LAST 10 DEGREE,,APR,,,14/01/2022,14/01/2022,,15/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A035,30/09/2025,,E925230
7000814221,3003056986,WF KILGALLIOCH,D-36,3,P*MAINSHAFT RETAINER SEAL LOOSE,,APR,,,06/05/2021,06/05/2021,,05/08/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A036,30/09/2025,,E925230
7000814223,3003056990,WF KILGALLIOCH,D-36,3,P*TX LOUVRES NOT CLOSING PROPERLY,,APR,,,14/01/2022,14/01/2022,,15/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A036,30/09/2025,,E925230
7000814224,3003056992,WF KILGALLIOCH,D-36,3,P*GBX PUMP/INTERCOOLER UNION LEAK,,APR,,,07/10/2022,07/10/2022,,06/01/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID4A036,30/09/2025,,E925230
7000814225,,WF KILGALLIOCH,E-37,4,P*LIFT SAFETY LINE FLOOR GROMIT WORN,,APR,,,19/06/2025,19/06/2025,,19/12/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814226,,WF KILGALLIOCH,E-37,4,P*LIFT PLT ARM ROLLER WHEEL MISSING,,APR,,,19/06/2025,19/06/2025,,19/12/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814227,,WF KILGALLIOCH,E-37,3,P*HOIST CHAIN BOX SHACKLES WORN,,APR,,,19/06/2025,19/06/2025,,18/09/2025,,SGRE 1,,Hoist,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814228,3003056994,WF KILGALLIOCH,E-37,4,GBX Filter drip tray cracked,,APR,,,04/04/2020,04/04/2020,,04/10/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814229,3003056996,WF KILGALLIOCH,E-37,3,Damage to Generator motor cover and hous,Damage to Generator motor cover and hous,APR,,,04/04/2020,04/04/2020,,04/07/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814230,3003056998,WF KILGALLIOCH,E-37,3,P*EARTH STRAP TO BE SECURED,,APR,,,06/04/2021,06/04/2021,,06/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814231,3003057000,WF KILGALLIOCH,E-37,3,P*1 X SHEARED BOLTS ON NACELLE SUPPORT,,APR,,,02/11/2021,02/11/2021,,01/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814232,3003057001,WF KILGALLIOCH,E-37,3,P*TX LOUVRES WONT CLOSE,,APR,,,09/11/2021,09/11/2021,,08/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814233,3003057003,WF KILGALLIOCH,E-37,3,P*G/BOX INTERCOOLER LEAKING AT FLANGES,,APR,,,11/05/2023,11/05/2023,,10/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814234,3003057004,WF KILGALLIOCH,E-37,3,p*HALFMOON NOISE,,APR,,,11/05/2023,11/05/2023,,10/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814235,3003057005,WF KILGALLIOCH,E-37,3,P*MAIN SHAFT FRONT BEARING SEAL,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814236,3003057006,WF KILGALLIOCH,E-37,3,P*MAIN SHAFT REAR BEARING LEAKING,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814237,,WF KILGALLIOCH,E-37,3,Yaw seal to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814238,,WF KILGALLIOCH,E-37,4,Top Cabinet Fan cover missing,,APR,,,27/11/2024,27/11/2024,,27/05/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A037,30/09/2025,,E925230
7000814239,,WF KILGALLIOCH,E-38,3,P*NACELLE ANCHOR POINTS CORRODED,,APR,,,17/06/2025,17/06/2025,,16/09/2025,,SGRE 1,,Nacelle,MCP,,,0,FICH,,,,,KID5A038,30/09/2025,,E925230
7000814241,3003056809,WF KILGALLIOCH,E-38,3,P*YAW SEAL TORN,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A038,30/09/2025,,E925230
7000814242,3003056810,WF KILGALLIOCH,E-38,3,P*MAIN SHAFT REAR BEARING LEAKING,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A038,30/09/2025,,E925230
7000814243,3003056811,WF KILGALLIOCH,E-38,3,P*MAIN SHAFT FRONT BEARING LEAKING,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A038,30/09/2025,,E925230
7000814244,3003056812,WF KILGALLIOCH,E-38,3,P*G/BOX INTERCOOLER LEAKING AT FLANGES,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A038,30/09/2025,,E925230
7000814245,,WF KILGALLIOCH,E-38,3,Blade emergency accumulator to be replac,Blade emergency accumulator to be replac,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A038,30/09/2025,,E925230
7000814246,,WF KILGALLIOCH,E-39,3,P*LIFT HOUR COUNTER NOT WORKING,,APR,,,17/06/2025,17/06/2025,,16/09/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID5A039,30/09/2025,,E925230
7000814247,,WF KILGALLIOCH,E-39,3,P*NACELLE ANCHOR POINTS CORRODED,,APR,,,17/06/2025,17/06/2025,,16/09/2025,,SGRE 1,,Nacelle,MCP,,,0,FICH,,,,,KID5A039,30/09/2025,,E925230
7000814248,,WF KILGALLIOCH,E-39,3,P*HOIST PENDANT WIRE WORN,,APR,,,17/06/2025,17/06/2025,,16/09/2025,Pending task completed 28/11/2025,SGRE 1,,Hoist,MCP,,,0,FICH,,,,,KID5A039,30/09/2025,,E925230
7000814249,3003057014,WF KILGALLIOCH,E-39,3,P*TX LOUVRES WONT CLOSE,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A039,30/09/2025,,E925230
7000814250,,WF KILGALLIOCH,E-39,3,Pitch Ram Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A039,30/09/2025,,E925230
7000814251,3003057017,WF KILGALLIOCH,E-40,3,P* WIND VANE FAILURE,,APR,,,21/04/2021,21/04/2021,,21/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A040,30/09/2025,,E925230
7000814252,3003057020,WF KILGALLIOCH,E-40,3,P* ACCELEROMETER DAMAGED,,APR,,,21/04/2021,21/04/2021,,21/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A040,30/09/2025,,E925230
7000814253,3003057023,WF KILGALLIOCH,E-40,3,P*CRACKING ON COVER OF CONE SUPPORT,,APR,,,21/12/2021,21/12/2021,,22/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A040,30/09/2025,,E925230
7000814254,,WF KILGALLIOCH,E-40,3,Yaw seal to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A040,30/09/2025,,E925230
7000814255,,WF KILGALLIOCH,E-40,3,Hub light switch to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A040,30/09/2025,,E925230
7000814256,,WF KILGALLIOCH,E-40,3,Pitch Ram Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A040,30/09/2025,,E925230
7000814260,3003057033,WF KILGALLIOCH,E-42,5,GREASE COLLECTORS OF THE YAW SYSTEM BOLT,GREASE COLLECTORS OF THE YAW SYSTEM BOLT,APR,,,02/03/2021,02/03/2021,,02/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814261,3003057034,WF KILGALLIOCH,E-42,4,Blade covers bolts snapped x 2,,APR,,,02/03/2021,02/03/2021,,02/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814262,3003057035,WF KILGALLIOCH,E-42,3,leuver above Tx room missing cover,,APR,,,11/04/2020,11/04/2020,,11/07/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814263,3003057036,WF KILGALLIOCH,E-42,4,Offline filter pump leaking slightly,,APR,,,11/04/2020,11/04/2020,,11/10/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814264,3003057037,WF KILGALLIOCH,E-42,3,P*HOLE IN ROOF HATCH,,APR,,,22/10/2020,22/10/2020,,21/01/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814265,3003057039,WF KILGALLIOCH,E-42,3,P*REPLACE MAIN SHAFT BEARING SEAL,,APR,,,21/12/2021,21/12/2021,,22/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814266,3003057040,WF KILGALLIOCH,E-42,3,P*GBX PUMP/INTERCOOLER UNION LEAK,,APR,,,01/09/2022,01/09/2022,,01/12/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A042,30/09/2025,,E925230
7000814269,3003057046,WF KILGALLIOCH,E-43,3,P*PITCH RAM LEAKS,,APR,,,23/09/2022,23/09/2022,,23/12/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A043,30/09/2025,,E925230
7000814276,3003057058,WF KILGALLIOCH,E-45,3,Ups for spring actuators requires repla,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A045,30/09/2025,,E925230
7000814278,3003057060,WF KILGALLIOCH,E-45,3,P*YAW CLAMP BYPASSED,,APR,,,14/09/2021,14/09/2021,,14/12/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A045,30/09/2025,,E925230
7000814279,,WF KILGALLIOCH,E-45,3,Nacelle Light to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A045,30/09/2025,,E925230
7000814280,,WF KILGALLIOCH,E-45,4,Top Cabinet Fan covers missing x2,,APR,,,27/11/2024,27/11/2024,,27/05/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A045,30/09/2025,,E925230
7000814281,,WF KILGALLIOCH,E-45,3,AA4002 Cabinet lock required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A045,30/09/2025,,E925230
7000814282,3003057065,WF KILGALLIOCH,E-46,3,P*TX LOUVRE NOT CLOSING PAST 45 DEGREE,,APR,,,14/01/2022,14/01/2022,,15/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID5A046,30/09/2025,,E925230
7000814285,3003057071,WF KILGALLIOCH,F-47,3,P*AA4002 DOOR AND HINGES TO BE REPLACED,,APR,,,21/03/2022,21/03/2022,,20/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A047,30/09/2025,,E925230
7000814286,3003057069,WF KILGALLIOCH,F-47,3,P*BLADE A ACCUMULATOR,,APR,,,14/09/2021,14/09/2021,,14/12/2021,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID6A047,30/09/2025,,E925230
7000814288,3003057073,WF KILGALLIOCH,F-48,3,Blade A weather seal damaged,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814289,3003057074,WF KILGALLIOCH,F-48,3,Main Bearing retainer detatched,,APR,,,07/04/2020,07/04/2020,,07/07/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814291,3003057078,WF KILGALLIOCH,F-48,3,P*YAW SEAL SLIGHTLY TORN,,APR,,,16/10/2020,16/10/2020,,15/01/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814293,3003057080,WF KILGALLIOCH,F-48,3,P*4 x YAW TRAY BOLTS SHEARED,,APR,,,16/10/2020,16/10/2020,,15/01/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814294,3003057082,WF KILGALLIOCH,F-48,3,P* BLADE B AND C ACCUMUMULATORS,,APR,,,02/07/2020,02/07/2020,,01/10/2020,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814295,3003057083,WF KILGALLIOCH,F-48,4,P*CRACK ON YAW PLATFORM CHEQ PLATE,,APR,,,02/11/2021,02/11/2021,,02/05/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814296,7000164524,WF KILGALLIOCH,F-48,4,P* NACELLE FIBRE COVER BOLTS LOOSE,,APR,,,12/03/2024,12/03/2024,,12/09/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A048,30/09/2025,,E925230
7000814297,3003057085,WF KILGALLIOCH,F-49,3,YAW DECK LIGHT INOP,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A049,30/09/2025,,E925230
7000814298,3003057086,WF KILGALLIOCH,F-49,4,P*YAW SEAL SPLIT,,APR,,,12/09/2020,12/09/2020,,12/03/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A049,30/09/2025,,E925230
7000814300,3003057091,WF KILGALLIOCH,F-50,3,P*INVESTIGATE LOUVRE SYSTEM,,APR,,,11/02/2021,11/02/2021,,13/05/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A050,30/09/2025,,E925230
7000814308,3003057100,WF KILGALLIOCH,F-51,5,P*YAW TRAY BOLTS REQUIRED,,APR,,,08/09/2020,08/09/2020,,08/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A051,30/09/2025,,E925230
7000814311,,WF KILGALLIOCH,F-52,3,P*LIFT PLT ROLLER ARM WHEEL MISSING,,APR,,,17/06/2025,17/06/2025,,16/09/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID6A052,30/09/2025,,E925230
7000814315,3003057008,WF KILGALLIOCH,F-52,3,P*FIX ENVIRONMETAL KIT IN BASE,,APR,,,18/03/2021,18/03/2021,,17/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A052,30/09/2025,,E925230
7000814317,3003057013,WF KILGALLIOCH,F-52,4,P*MAIN SHAFT BEARING SEAL,,APR,,,15/03/2023,15/03/2023,,15/09/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A052,30/09/2025,,E925230
7000814320,3003057115,WF KILGALLIOCH,F-53,3,P*WIND VANE BRACKET & CABLE REQUIRED,,APR,,,09/09/2020,09/09/2020,,09/12/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814321,3003057116,WF KILGALLIOCH,F-53,3,P*PAINT DETERIORATED ON INTERNAL FLANGE,,APR,,,06/04/2021,06/04/2021,,06/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814322,3003057117,WF KILGALLIOCH,F-53,4,P*YAW SEAL INSECURE,,APR,,,06/04/2021,06/04/2021,,06/10/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814323,3003057118,WF KILGALLIOCH,F-53,3,P*SHIMS VISIBLE ON BOTTOM TOWER FLANGE,,APR,,,23/03/2021,23/03/2021,,22/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814325,3003057121,WF KILGALLIOCH,F-53,3,P*INVESTIGATE TX LOUVRE SYSTEM,,APR,,,15/03/2023,15/03/2023,,14/06/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814326,3003057122,WF KILGALLIOCH,F-53,3,P*MAIN SHAFT REAR BEARING SEAL MISSING,,APR,,,01/08/2023,01/08/2023,,31/10/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814327,7000164515,WF KILGALLIOCH,F-53,4,P*SERVICE LIFT SAFETY WIRE SHOWING WEAR,,APR,,,12/03/2024,12/03/2024,,12/09/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814328,,WF KILGALLIOCH,F-53,3,P*PITCH ACCUMULATOR BURST,,APR,,,18/06/2025,18/06/2025,,17/09/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,Blade pitch system,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814329,7000188203,WF KILGALLIOCH,F-53,3,HUB HATCH MISSING,,APR,,,08/04/2024,08/04/2024,,08/07/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814330,,WF KILGALLIOCH,F-53,3,Hub Cabinet Heater to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814331,,WF KILGALLIOCH,F-53,3,Hub light switch to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814332,,WF KILGALLIOCH,F-53,3,Hub Hose to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A053,30/09/2025,,E925230
7000814333,3003057124,WF KILGALLIOCH,F-54,3,P*BLADE B DUST SEAL TORN,,APR,,,14/09/2020,14/09/2020,,14/12/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814334,3003057125,WF KILGALLIOCH,F-54,5,P*YAW GREASE TRAY BOLTS SHEARED,,APR,,,14/09/2020,14/09/2020,,14/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814335,3003057126,WF KILGALLIOCH,F-54,3,P*TX WAL AT HATCH TO BE RE-BONDED,,APR,,,14/09/2020,14/09/2020,,14/12/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814336,3003057127,WF KILGALLIOCH,F-54,3,P* INVESTIGATE LOUVRE SYSTEM,,APR,,,28/01/2021,28/01/2021,,29/04/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814337,3003057129,WF KILGALLIOCH,F-54,3,P*SLIGHT DAMAGE ON GEN FAN MOTOR,,APR,,,13/04/2021,13/04/2021,,13/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814339,,WF KILGALLIOCH,F-54,3,Top Cabinet door lock to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814340,,WF KILGALLIOCH,F-54,3,Hub Hoses to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A054,30/09/2025,,E925230
7000814347,,WF KILGALLIOCH,F-55,3,Blade emergency accumulator to be replac,Blade emergency accumulator to be replac,APR,,,27/11/2024,27/11/2024,,26/02/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID6A055,30/09/2025,,E925230
7000814348,3003057147,WF KILGALLIOCH,F-56,3,P* YAW CLAMP DISCONNECTED,,APR,,,13/04/2021,13/04/2021,,13/07/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A056,30/09/2025,,E925230
7000814351,3003057150,WF KILGALLIOCH,F-56,4,P*MAIN SHAFT BEARING SEAL,,APR,,,15/03/2023,15/03/2023,,15/09/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A056,30/09/2025,,E925230
7000814352,,WF KILGALLIOCH,F-56,3,Blade access cover bolts sheared,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID6A056,30/09/2025,,E925230
7000814353,,WF KILGALLIOCH,F-56,3,Blade emergency accumulator to be replac,Blade emergency accumulator to be replac,APR,,,27/11/2024,27/11/2024,,26/02/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID6A056,30/09/2025,,E925230
7000814354,,WF KILGALLIOCH,G-57,3,P*NACELLE ANCHOR POINTS CORRODED,,APR,,,17/06/2025,17/06/2025,,16/09/2025,,SGRE 1,,Nacelle,MCP,,,0,FICH,,,,,KID7A057,30/09/2025,,E925230
7000814355,,WF KILGALLIOCH,G-57,3,P*YAW MOTOR B NOISE,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Yaw system,MCP,,,0,FICH,,,,,KID7A057,30/09/2025,,E925230
7000814362,3003057162,WF KILGALLIOCH,G-57,3,P*OPEN TX ROOM LOUVRES,,APR,,,24/07/2022,24/07/2022,,23/10/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A057,30/09/2025,,E925230
7000814363,,WF KILGALLIOCH,G-57,3,Yaw clamp required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A057,30/09/2025,,E925230
7000814364,,WF KILGALLIOCH,G-57,3,Encoder support arm needs replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A057,30/09/2025,,E925230
7000814365,3003057163,WF KILGALLIOCH,G-58,4,P* RUBBER SEAL DAMAGED AT HATCH,,APR,,,13/04/2021,13/04/2021,,13/10/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814366,3003057166,WF KILGALLIOCH,G-58,3,P*TX WALL TOP PANEL MICRO SWITCH,,APR,,,15/03/2023,15/03/2023,,14/06/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814367,3003057168,WF KILGALLIOCH,G-58,3,P*MAIN SHAFT REAR BEARING LEAKING,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814368,3003057169,WF KILGALLIOCH,G-58,3,P*MAIN SHAFT FRONT BEARING LEAKING,,APR,,,26/05/2023,26/05/2023,,25/08/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814369,7000137818,WF KILGALLIOCH,G-58,3,YAW GREASE NIPPLES MISSING X 2,,APR,,,05/03/2024,05/03/2024,,04/06/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814370,7000137819,WF KILGALLIOCH,G-58,3,FRAME NON-SLIP BANDS AT GBX FILTER,,APR,,,05/03/2024,05/03/2024,,04/06/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814371,,WF KILGALLIOCH,G-58,4,Hub Cabinet Fan cover missing,,APR,,,27/11/2024,27/11/2024,,27/05/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814372,,WF KILGALLIOCH,G-58,3,Rotorlock Pump Handle Required,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A058,30/09/2025,,E925230
7000814376,3003057175,WF KILGALLIOCH,G-59,3,P* TOP CABINET DAMAGED FG005,,APR,,,04/06/2021,04/06/2021,,03/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A059,30/09/2025,,E925230
7000814380,3003057183,WF KILGALLIOCH,G-60,3,P*GBOX HOSE BADLY CRACKED,,APR,,,11/12/2020,11/12/2020,,12/03/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814381,3003057184,WF KILGALLIOCH,G-60,3,P*WIND VANE FAILED,,APR,,,23/09/2021,23/09/2021,,23/12/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814382,3003057185,WF KILGALLIOCH,G-60,5,P* 5 X YAW TRAY BOLTS,,APR,,,16/09/2021,16/09/2021,,16/09/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814383,3003057186,WF KILGALLIOCH,G-60,3,P*OPEN TX ROOM LOUVRES,,APR,,,24/07/2022,24/07/2022,,23/10/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814384,7000283283,WF KILGALLIOCH,G-60,3,MAIN SHAFT SEAL MISSING,,APR,,,28/05/2024,28/05/2024,,27/08/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814385,,WF KILGALLIOCH,G-60,3,Yaw Seal needs Replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814386,,WF KILGALLIOCH,G-60,3,Offline filter pump to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A060,30/09/2025,,E925230
7000814388,3003057189,WF KILGALLIOCH,G-61,3,Generator cooling motor damaged,,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A061,30/09/2025,,E925230
7000814389,3003057190,WF KILGALLIOCH,G-61,5,P*YAW TRAY BOLTS BROKEN,,APR,,,11/12/2020,11/12/2020,,11/12/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A061,30/09/2025,,E925230
7000814390,3003057191,WF KILGALLIOCH,G-61,3,P*TOP CABINET DOOR LOCK DAMAGED,,APR,,,21/03/2022,21/03/2022,,20/06/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A061,30/09/2025,,E925230
7000814392,,WF KILGALLIOCH,G-61,3,Investigate TX louver system,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A061,30/09/2025,,E925230
7000814393,,WF KILGALLIOCH,G-62,3,Gearbox hoses leaking,,APR,,,11/06/2025,11/06/2025,,10/09/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814394,,WF KILGALLIOCH,G-62,3,Main shaft rear bearing seal damaged,,APR,,,11/06/2025,11/06/2025,,10/09/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814395,,WF KILGALLIOCH,G-62,3,Accumulator burst Pos 87.1 Blade 'A',,APR,,,11/06/2025,11/06/2025,,10/09/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814396,,WF KILGALLIOCH,G-62,3,Accumulator burst Pos 87.2 Blade 'B',,APR,,,11/06/2025,11/06/2025,,10/09/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814397,3003057192,WF KILGALLIOCH,G-62,3,SLIGHT LEAK TO THE REAR OF THE GENERATOR,SLIGHT LEAK TO THE REAR OF THE GENERATOR,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814398,3003057193,WF KILGALLIOCH,G-62,4,P*HUB LATCH BROCKEN,,APR,,,27/10/2020,27/10/2020,,27/04/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814399,3003057194,WF KILGALLIOCH,G-62,5,P* 7 x YAW BOLTS REQUIRED,,APR,,,23/04/2021,23/04/2021,,23/04/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814400,3003057196,WF KILGALLIOCH,G-62,3,P*OPEN TX ROOM LOUVRES,,APR,,,24/07/2022,24/07/2022,,23/10/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A062,30/09/2025,,E925230
7000814403,,WF KILGALLIOCH,G-63,3,P*PITCH ACCUMULATORS BURST,,APR,,,18/06/2025,18/06/2025,,17/09/2025,"SGRE have placed order for replacements, no ETA at present 11/05",SGRE 1,,Blade pitch system,MCP,,,0,FICH,,,,,KID7A063,30/09/2025,,E925230
7000814404,,WF KILGALLIOCH,G-63,3,P*LIFT PLT ARM ROLLER WHEEL MISSING,,APR,,,19/06/2025,19/06/2025,,18/09/2025,,SGRE 1,,Personnel lift,MCP,,,0,FICH,,,,,KID7A063,30/09/2025,,E925230
7000814405,3003057197,WF KILGALLIOCH,G-63,5,GREASE COLLECTORS OF THE YAW SYSTEM BOLT,GREASE COLLECTORS OF THE YAW SYSTEM BOLT,APR,,,02/03/2021,02/03/2021,,02/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A063,30/09/2025,,E925230
7000814406,3003057200,WF KILGALLIOCH,G-63,3,P*YAW CLAMP REQUIRED,,APR,,,06/05/2021,06/05/2021,,05/08/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A063,30/09/2025,,E925230
7000814407,,WF KILGALLIOCH,G-63,3,Blade Inspection Hatch bolts sheared,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A063,30/09/2025,,E925230
7000814408,,WF KILGALLIOCH,G-63,4,Top Cabinet Fan covers missing x2,,APR,,,27/11/2024,27/11/2024,,27/05/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A063,30/09/2025,,E925230
7000814409,3003057209,WF KILGALLIOCH,G-64,3,P* BEACON FAIL ALARM,,APR,,,24/07/2025,24/07/2025,,23/10/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A064,30/09/2025,,E925230
7000814410,3003057208,WF KILGALLIOCH,G-64,3,P* GEN FAN COVER SLIGHTLY DAMAGED,,APR,,,18/11/2020,18/11/2020,,17/02/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A064,30/09/2025,,E925230
7000814411,3003057211,WF KILGALLIOCH,G-64,3,P*TOP CABINET DOOR HINGE BROKEN,,APR,,,13/12/2021,13/12/2021,,14/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A064,30/09/2025,,E925230
7000814413,,WF KILGALLIOCH,G-64,3,Hub Hose to be replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A064,30/09/2025,,E925230
7000814415,3003057214,WF KILGALLIOCH,G-65,3,GAPS IN THE DAMPER PACKETS OF THE GEARBO,GAPS IN THE DAMPER PACKETS OF THE GEARBO,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814416,3003057215,WF KILGALLIOCH,G-65,3,Hoist movement has damaged generator hou,Hoist movement has damaged generator hou,APR,,,10/04/2020,10/04/2020,,10/07/2020,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814418,3003057218,WF KILGALLIOCH,G-65,4,P* 9X YAW TRAY BOLTS REQUIRED,,APR,,,21/04/2021,21/04/2021,,21/10/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814419,3003057219,WF KILGALLIOCH,G-65,3,P*TX HEATER NOT WORKING,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814420,3003057220,WF KILGALLIOCH,G-65,3,P*BOLT MISSING FROM GANTRY BEAM,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814421,3003057222,WF KILGALLIOCH,G-65,3,P*TEMP SENSOR CABLE PROTECTION TRAPPED,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814422,3003057223,WF KILGALLIOCH,G-65,3,P*CABINET DAMAGED BY HOIST,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814423,3003057224,WF KILGALLIOCH,G-65,3,p*TX WALL VENTILATION BROKEN,,APR,,,15/03/2023,15/03/2023,,14/06/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814424,3003057225,WF KILGALLIOCH,G-65,3,P*INVESTIGATE TX LOUVRE SYSTEM,,APR,,,15/03/2023,15/03/2023,,14/06/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814425,7000137899,WF KILGALLIOCH,G-65,3,ROTATING UNION LEAKING,,APR,,,05/03/2024,05/03/2024,,04/06/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814426,7000294757,WF KILGALLIOCH,G-65,3,P*REPLACE NACELLE HOIST CHAIN,,APR,,,06/06/2024,06/06/2024,,05/09/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814427,,WF KILGALLIOCH,G-65,3,FG005 Reset button on cabinet needs repl,FG005 Reset button on cabinet needs repl,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A065,30/09/2025,,E925230
7000814428,3003057227,WF KILGALLIOCH,G-66,3,P*GX JB & TOP CABINET DAMAGED BY HOIST,,APR,,,22/10/2020,22/10/2020,,21/01/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A066,30/09/2025,,E925230
7000814433,,WF KILGALLIOCH,G-66,3,FG590 Needs replaced,,APR,,,27/11/2024,27/11/2024,,26/02/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID7A066,30/09/2025,,E925230
7000814434,,WF KILGALLIOCH,H-67,3,P*BRAKE PADS MINOR DAMAGE,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Mechanical brake system,MCP,,,0,FICH,,,,,KID8A067,30/09/2025,,E925230
7000814435,,WF KILGALLIOCH,H-67,3,P*ROTARY JOINT HYDRAULIC LEAK,,APR,,,18/06/2025,18/06/2025,,17/09/2025,,SGRE 1,,Hydraulic system,MCP,,,0,FICH,,,,,KID8A067,30/09/2025,,E925230
7000814437,,WF KILGALLIOCH,H-67,4,P*NACELLE FIBRE BOLTS LOOSE,,APR,,,18/06/2025,18/06/2025,,18/12/2025,,SGRE 1,,Nacelle,MCP,,,0,FICH,,,,,KID8A067,30/09/2025,,E925230
7000814441,3003057237,WF KILGALLIOCH,H-67,3,P*REPLACE HUB LIGHT SWITCH,,APR,,,22/10/2020,22/10/2020,,21/01/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A067,30/09/2025,,E925230
7000814443,,WF KILGALLIOCH,H-67,4,Hub Cabinet Fan cover missing,,APR,,,27/11/2024,27/11/2024,,27/05/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A067,30/09/2025,,E925230
7000814445,3003057243,WF KILGALLIOCH,H-68,3,P* BLADE A LEAD EDGE PROTECTION DAMAGE,,APR,,,01/12/2021,01/12/2021,,02/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A068,30/09/2025,,E925230
7000814446,3003057249,WF KILGALLIOCH,H-69,4,P*YAW SEAL SPLIT,,APR,,,16/09/2020,16/09/2020,,16/03/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A069,30/09/2025,,E925230
7000814447,3003057251,WF KILGALLIOCH,H-69,3,P* BLADE C LEAD EDGE PROTECTION DAMAGE,,APR,,,01/12/2021,01/12/2021,,02/03/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A069,30/09/2025,,E925230
7000814448,3003057256,WF KILGALLIOCH,H-69,3,P*INVESTIGATE TX LOUVRE SYSTEM,,APR,,,15/03/2023,15/03/2023,,14/06/2023,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A069,30/09/2025,,E925230
7000814449,7000133722,WF KILGALLIOCH,H-69,3,PLT3 GATE INTERLOCK NEEDS ADJUSTMENT,,APR,,,01/03/2024,01/03/2024,,31/05/2024,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A069,30/09/2025,,E925230
7000814450,,WF KILGALLIOCH,H-69,5,Yaw tray bolts sheared,,APR,,,27/11/2024,27/11/2024,,27/11/2025,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A069,30/09/2025,,E925230
7000814451,3003057257,WF KILGALLIOCH,H-70,3,Hoist locking bracket threads damaged bo,Hoist locking bracket threads damaged bo,APR,,,02/03/2021,02/03/2021,,01/06/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
7000814453,3003057259,WF KILGALLIOCH,H-70,4,P*CABINET DOOR DAMAGED BY HOIST,,APR,,,22/10/2020,22/10/2020,,22/04/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
7000814454,3003057261,WF KILGALLIOCH,H-70,5,P*4 YAW TRAY BOLTS MISSING,,APR,,,28/10/2020,28/10/2020,,28/10/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
7000814455,3003057264,WF KILGALLIOCH,H-70,3,P*GENNY MOTOR REPLACEMENT,,APR,,,06/05/2021,06/05/2021,,05/08/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
7000814456,3003057266,WF KILGALLIOCH,H-70,3,P*TRANNY DOOR FIBRE BRACKET BOLTS MISSIN,P*TRANNY DOOR FIBRE BRACKET BOLTS MISSIN,APR,,,04/06/2021,04/06/2021,,03/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
7000814457,3003057267,WF KILGALLIOCH,H-70,3,P*GBX JUNCTION BOX DAMAGED,,APR,,,04/06/2021,04/06/2021,,03/09/2021,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
7000814458,3003057269,WF KILGALLIOCH,H-70,3,P*WEEP FROM GBX COOLING PIPE,,APR,,,19/11/2021,19/11/2021,,18/02/2022,,SGRE 1,,,MCP,,,0,FICH,,,,,KID8A070,30/09/2025,,E925230
